<!doctype html>
<html lang="en"><head><meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>io-commissioning-kit</title><style>
:root{--bg:#fbfbf9;--fg:#1d1f21;--muted:#5b6066;--line:#d9dcdf;--head:#eef0f2;--bad:#b3261e;
--ok:#1e7a3c;--note:#fff6d6}
@media (prefers-color-scheme: dark){:root{--bg:#16181b;--fg:#e6e8ea;--muted:#a0a6ad;--line:#33373c;
--head:#22262a;--bad:#ff8a80;--ok:#7bd88f;--note:#3a3320}}
*{box-sizing:border-box}body{margin:0;background:var(--bg);color:var(--fg);
font:15px/1.5 system-ui,-apple-system,Segoe UI,Roboto,sans-serif}
main{max-width:1100px;margin:0 auto;padding:24px 16px 64px}h1{font-size:1.6rem;margin:.2em 0}
h2{font-size:1.2rem;margin-top:2em;border-bottom:1px solid var(--line);padding-bottom:4px}
p,li{max-width:75ch}.muted{color:var(--muted)}.note{background:var(--note);padding:10px 14px;
border-radius:6px}.wrap{overflow-x:auto;border:1px solid var(--line);border-radius:6px}
table{border-collapse:collapse;width:100%;font-size:13px}th,td{padding:6px 8px;text-align:left;
border-bottom:1px solid var(--line);vertical-align:top}th{background:var(--head);position:sticky;top:0}
.FAIL{color:var(--bad);font-weight:600}.PASS{color:var(--ok)}code{font-size:12.5px}
details{margin:8px 0;border:1px solid var(--line);border-radius:6px;padding:6px 10px}
summary{cursor:pointer;font-weight:600}td:first-child,td:nth-child(2){white-space:nowrap}
nav a{margin-right:14px;color:inherit}
</style></head><body><main>
<h1>io-commissioning-kit</h1>
<p class="muted">I/O-list-driven commissioning toolkit for a simulated instrumentation rack of a
laser amplifier test bench. By Pavan Yadava Annappa.</p>
<p class="note"><strong>Everything on this page is simulated.</strong> The rack, the field devices,
the wiring faults and the OPC UA server are a local Python simulation. No real hardware, PLC or
plant data is involved. The interlock logic is a test harness, not a safety function.</p>
<nav><a href="#io">I/O list</a><a href="#record">Commissioning record</a><a href="#issues">Issue
log</a><a href="#campaign">Campaign</a></nav>
<p>Documentation chain: I/O list (YAML) &rarr; lint &rarr; cable schedule, interface description,
loop-check procedure &rarr; loop check over OPC UA &rarr; commissioning record &rarr; issue log.</p>

<h2 id="io">I/O list (38 points, revision C)</h2>
<div class="wrap"><table><thead><tr><th>Tag</th><th>Description</th><th>Signal</th><th>Range / normal</th><th>Channel</th><th>Cable</th><th>JB</th><th>Cabinet</th></tr></thead><tbody><tr><td>FT-101</td><td>Coolant flow, amplifier head circuit</td><td>AI_4_20mA</td><td>0 .. 20 L/min</td><td>A1-AI1.1</td><td>W-FT-101</td><td>JB-1</td><td>A1-X2:1 A1-X2:2</td></tr><tr><td>FT-102</td><td>Coolant flow, diode pump modules</td><td>AI_4_20mA</td><td>0 .. 40 L/min</td><td>A1-AI1.2</td><td>W-FT-102</td><td>JB-1</td><td>A1-X2:3 A1-X2:4</td></tr><tr><td>PT-101</td><td>Coolant supply pressure</td><td>AI_4_20mA</td><td>0 .. 10 bar</td><td>A1-AI1.3</td><td>W-PT-101</td><td>JB-1</td><td>A1-X2:5 A1-X2:6</td></tr><tr><td>LT-101</td><td>Coolant tank level</td><td>AI_4_20mA</td><td>0 .. 100 %</td><td>A1-AI1.4</td><td>W-LT-101</td><td>JB-1</td><td>A1-X2:7 A1-X2:8</td></tr><tr><td>TT-101</td><td>Coolant supply temperature</td><td>AI_RTD</td><td>0 .. 50 degC</td><td>A1-RT1.1</td><td>W-TT-101</td><td>JB-1</td><td>A1-X2:9 A1-X2:10 A1-X2:11</td></tr><tr><td>TT-102</td><td>Coolant return temperature</td><td>AI_RTD</td><td>0 .. 50 degC</td><td>A1-RT1.2</td><td>W-TT-102</td><td>JB-1</td><td>A1-X2:12 A1-X2:13 A1-X2:14</td></tr><tr><td>TT-103</td><td>Amplifier head body temperature</td><td>AI_RTD</td><td>0 .. 100 degC</td><td>A1-RT1.3</td><td>W-TT-103</td><td>JB-1</td><td>A1-X2:15 A1-X2:16 A1-X2:17</td></tr><tr><td>CH-101-RUN</td><td>Chiller running</td><td>DI</td><td>normal TRUE</td><td>A1-DI1.1</td><td>W-CH-101-RUN</td><td>JB-1</td><td>A1-X2:18 A1-X2:19</td></tr><tr><td>CH-101-FLT</td><td>Chiller healthy (opens on fault)</td><td>DI</td><td>normal TRUE</td><td>A1-DI1.2</td><td>W-CH-101-FLT</td><td>JB-1</td><td>A1-X2:20 A1-X2:21</td></tr><tr><td>CH-101-EN</td><td>Chiller remote start</td><td>DO</td><td>normal FALSE</td><td>A1-DO1.1</td><td>W-CH-101-EN</td><td>JB-1</td><td>A1-X2:22 A1-X2:23</td></tr><tr><td>PT-201</td><td>Vacuum, spatial filter tube</td><td>AI_0_10V</td><td>1e-08 .. 100 mbar</td><td>A1-AV1.1</td><td>W-PT-201</td><td>JB-2</td><td>A1-X2:24 A1-X2:25 A1-X2:26</td></tr><tr><td>PT-202</td><td>Vacuum, forevacuum line</td><td>AI_0_10V</td><td>0.001 .. 1000 mbar</td><td>A1-AV1.2</td><td>W-PT-202</td><td>JB-2</td><td>A1-X2:27 A1-X2:28 A1-X2:29</td></tr><tr><td>VP-201-RUN</td><td>Roughing pump running</td><td>DI</td><td>normal TRUE</td><td>A1-DI1.3</td><td>W-VP-201-RUN</td><td>JB-2</td><td>A1-X2:30 A1-X2:31</td></tr><tr><td>VV-201-CMD</td><td>Gate valve open command</td><td>DO</td><td>normal FALSE</td><td>A1-DO1.2</td><td>W-VV-201-CMD</td><td>JB-2</td><td>A1-X2:32 A1-X2:33</td></tr><tr><td>VV-201-ZSO</td><td>Gate valve open limit</td><td>DI</td><td>normal TRUE</td><td>A1-DI1.4</td><td>W-VV-201-ZSO</td><td>JB-2</td><td>A1-X2:34 A1-X2:35</td></tr><tr><td>VV-201-ZSC</td><td>Gate valve closed limit</td><td>DI</td><td>normal FALSE</td><td>A1-DI1.5</td><td>W-VV-201-ZSC</td><td>JB-2</td><td>A1-X2:36 A1-X2:37</td></tr><tr><td>PT-301</td><td>N2 purge supply pressure</td><td>AI_4_20mA</td><td>0 .. 6 bar</td><td>A1-AI2.1</td><td>W-PT-301</td><td>JB-3</td><td>A1-X2:38 A1-X2:39</td></tr><tr><td>FT-301</td><td>N2 purge flow</td><td>AI_4_20mA</td><td>0 .. 50 L/min</td><td>A1-AI2.2</td><td>W-FT-301</td><td>JB-3</td><td>A1-X2:40 A1-X2:41</td></tr><tr><td>PT-302</td><td>Instrument air pressure</td><td>AI_4_20mA</td><td>0 .. 10 bar</td><td>A1-AI2.3</td><td>W-PT-302</td><td>JB-3</td><td>A1-X2:42 A1-X2:43</td></tr><tr><td>XV-301-CMD</td><td>N2 purge valve open command</td><td>DO</td><td>normal FALSE</td><td>A1-DO1.3</td><td>W-XV-301-CMD</td><td>JB-3</td><td>A1-X2:44 A1-X2:45</td></tr><tr><td>XV-301-ZSO</td><td>N2 purge valve open feedback</td><td>DI</td><td>normal FALSE</td><td>A1-DI1.6</td><td>W-XV-301-ZSO</td><td>JB-3</td><td>A1-X2:46 A1-X2:47</td></tr><tr><td>MT-401</td><td>Lab room humidity</td><td>AI_4_20mA</td><td>0 .. 100 %rH</td><td>A1-AI2.4</td><td>W-MT-401</td><td>JB-3</td><td>A1-X2:48 A1-X2:49</td></tr><tr><td>TT-401</td><td>Lab room temperature</td><td>AI_RTD</td><td>0 .. 50 degC</td><td>A1-RT1.4</td><td>W-TT-401</td><td>JB-3</td><td>A1-X2:50 A1-X2:51 A1-X2:52</td></tr><tr><td>AT-402</td><td>Lab oxygen concentration</td><td>AI_0_10V</td><td>0 .. 25 %vol</td><td>A1-AV1.3</td><td>W-AT-402</td><td>JB-3</td><td>A1-X2:53 A1-X2:54 A1-X2:55</td></tr><tr><td>PD-501-EN</td><td>Diode pump driver enable</td><td>DO</td><td>normal FALSE</td><td>A1-DO1.4</td><td>W-PD-501-EN</td><td>JB-4</td><td>A1-X2:56 A1-X2:57</td></tr><tr><td>PD-501-FLT</td><td>Diode pump driver healthy (opens on fault)</td><td>DI</td><td>normal TRUE</td><td>A1-DI1.7</td><td>W-PD-501-FLT</td><td>JB-4</td><td>A1-X2:58 A1-X2:59</td></tr><tr><td>PD-501-RDY</td><td>Diode pump driver ready</td><td>DI</td><td>normal TRUE</td><td>A1-DI1.8</td><td>W-PD-501-RDY</td><td>JB-4</td><td>A1-X2:60 A1-X2:61</td></tr><tr><td>JT-501</td><td>Diode pump current monitor</td><td>AI_0_10V</td><td>0 .. 500 A</td><td>A1-AV1.4</td><td>W-JT-501</td><td>JB-4</td><td>A1-X2:62 A1-X2:63 A1-X2:64</td></tr><tr><td>TT-501</td><td>Diode heat sink temperature</td><td>AI_RTD</td><td>0 .. 100 degC</td><td>A1-RT2.1</td><td>W-TT-501</td><td>JB-4</td><td>A1-X2:65 A1-X2:66 A1-X2:67</td></tr><tr><td>SH-501-CMD</td><td>Beam shutter open command</td><td>DO</td><td>normal FALSE</td><td>A1-DO1.5</td><td>W-SH-501-CMD</td><td>JB-4</td><td>A1-X2:68 A1-X2:69</td></tr><tr><td>SH-501-ZSO</td><td>Beam shutter open limit</td><td>DI</td><td>normal FALSE</td><td>A1-DI2.1</td><td>W-SH-501-ZSO</td><td>JB-4</td><td>A1-X2:70 A1-X2:71</td></tr><tr><td>SH-501-ZSC</td><td>Beam shutter closed limit</td><td>DI</td><td>normal TRUE</td><td>A1-DI2.2</td><td>W-SH-501-ZSC</td><td>JB-4</td><td>A1-X2:72 A1-X2:73</td></tr><tr><td>XL-501</td><td>Laser-on warning lamp</td><td>DO</td><td>normal FALSE</td><td>A1-DO1.6</td><td>W-XL-501</td><td>JB-4</td><td>A1-X2:74 A1-X2:75</td></tr><tr><td>ZS-601A</td><td>Enclosure door closed, channel A</td><td>DI</td><td>normal TRUE</td><td>A1-DI2.3</td><td>W-ZS-601A</td><td>JB-4</td><td>A1-X2:76 A1-X2:77</td></tr><tr><td>ZS-601B</td><td>Enclosure door closed, channel B</td><td>DI</td><td>normal TRUE</td><td>A1-DI3.1</td><td>W-ZS-601B</td><td>JB-4</td><td>A1-X2:78 A1-X2:79</td></tr><tr><td>HS-602A</td><td>E-stop chain healthy, channel A</td><td>DI</td><td>normal TRUE</td><td>A1-DI2.4</td><td>W-HS-602A</td><td>JB-4</td><td>A1-X2:80 A1-X2:81</td></tr><tr><td>HS-602B</td><td>E-stop chain healthy, channel B</td><td>DI</td><td>normal TRUE</td><td>A1-DI3.2</td><td>W-HS-602B</td><td>JB-4</td><td>A1-X2:82 A1-X2:83</td></tr><tr><td>HS-604</td><td>Interlock reset pushbutton</td><td>DI</td><td>normal FALSE</td><td>A1-DI2.5</td><td>W-HS-604</td><td>JB-4</td><td>A1-X2:84 A1-X2:85</td></tr></tbody></table></div>

<h2 id="record">Sample commissioning record</h2>
<p>Run with 8 planted wiring faults
(<code>config/demo_faults.yaml</code>), tolerance +/- 0.5 % of span,
tester "simulated run". Result: 28/38 passed,
10 failed. Sign-off fields are left blank on purpose.</p>
<div class="wrap"><table><thead><tr><th>Tag</th><th>Channel</th><th>Signal</th><th>As found</th><th>Result</th><th>Suspected cause</th></tr></thead><tbody><tr><td>FT-101</td><td>A1-AI1.1</td><td>AI_4_20mA</td><td>0%: 0.003949 / 25%: 4.993 / 50%: 9.997 / 75%: 15.01 / 100%: 20</td><td><span class="PASS">PASS</span></td><td>-</td></tr><tr><td>FT-102</td><td>A1-AI1.2</td><td>AI_4_20mA</td><td>0%: -9.983 / 25%: 5.023 / 50%: 20.01 / 75%: 34.98 / 100%: 49.99</td><td><span class="FAIL">FAIL</span></td><td>scaling mismatch between field device and controller channel</td></tr><tr><td>PT-101</td><td>A1-AI1.3</td><td>AI_4_20mA</td><td>0%: 0.0005416 / 25%: 2.5 / 50%: 4.999 / 75%: 7.499 / 100%: 10.01</td><td><span class="PASS">PASS</span></td><td>-</td></tr><tr><td>LT-101</td><td>A1-AI1.4</td><td>AI_4_20mA</td><td>0%: 70 / 25%: 70 / 50%: 70 / 75%: 70 / 100%: 70</td><td><span class="FAIL">FAIL</span></td><td>stuck / frozen value</td></tr><tr><td>TT-101</td><td>A1-RT1.1</td><td>AI_RTD</td><td>0%: -0.02328 / 25%: 12.49 / 50%: 24.97 / 75%: 37.5 / 100%: 50.01</td><td><span class="PASS">PASS</span></td><td>-</td></tr><tr><td>TT-102</td><td>A1-RT1.2</td><td>AI_RTD</td><td>0%: 2.571e+04 / 25%: 2.571e+04 / 50%: 2.571e+04 / 75%: 2.571e+04 / 100%: 2.571e+04</td><td><span class="FAIL">FAIL</span></td><td>open circuit</td></tr><tr><td>TT-103</td><td>A1-RT1.3</td><td>AI_RTD</td><td>0%: -0.01903 / 25%: 25 / 50%: 50.01 / 75%: 75.02 / 100%: 100</td><td><span class="PASS">PASS</span></td><td>-</td></tr><tr><td>CH-101-RUN</td><td>A1-DI1.1</td><td>DI</td><td>close contact: T / open contact: F</td><td><span class="PASS">PASS</span></td><td>-</td></tr><tr><td>CH-101-FLT</td><td>A1-DI1.2</td><td>DI</td><td>close contact: T / open contact: F</td><td><span class="PASS">PASS</span></td><td>-</td></tr><tr><td>CH-101-EN</td><td>A1-DO1.1</td><td>DO</td><td>command FALSE: F / command TRUE: T / command FALSE: F</td><td><span class="PASS">PASS</span></td><td>-</td></tr><tr><td>PT-201</td><td>A1-AV1.1</td><td>AI_0_10V</td><td>0%: 9.993e-09 / 25%: 3.168e-06 / 50%: 0.0009951 / 75%: 0.319 / 100%: 98.89</td><td><span class="PASS">PASS</span></td><td>-</td></tr><tr><td>PT-202</td><td>A1-AV1.2</td><td>AI_0_10V</td><td>0%: 0.001 / 25%: 0.03162 / 50%: 1.002 / 75%: 31.61 / 100%: 996.5</td><td><span class="PASS">PASS</span></td><td>-</td></tr><tr><td>VP-201-RUN</td><td>A1-DI1.3</td><td>DI</td><td>close contact: T / open contact: F</td><td><span class="PASS">PASS</span></td><td>-</td></tr><tr><td>VV-201-CMD</td><td>A1-DO1.2</td><td>DO</td><td>command FALSE: F / command TRUE: T / command FALSE: F</td><td><span class="PASS">PASS</span></td><td>-</td></tr><tr><td>VV-201-ZSO</td><td>A1-DI1.4</td><td>DI</td><td>close contact: T / open contact: F</td><td><span class="PASS">PASS</span></td><td>-</td></tr><tr><td>VV-201-ZSC</td><td>A1-DI1.5</td><td>DI</td><td>close contact: T / open contact: F</td><td><span class="PASS">PASS</span></td><td>-</td></tr><tr><td>PT-301</td><td>A1-AI2.1</td><td>AI_4_20mA</td><td>0%: 3.899 / 25%: 3.9 / 50%: 3.901 / 75%: 3.902 / 100%: 3.898</td><td><span class="FAIL">FAIL</span></td><td>swapped with A1-AI2.3 (PT-302)</td></tr><tr><td>FT-301</td><td>A1-AI2.2</td><td>AI_4_20mA</td><td>0%: 0.003372 / 25%: 12.49 / 50%: 25.01 / 75%: 37.51 / 100%: 50.01</td><td><span class="PASS">PASS</span></td><td>-</td></tr><tr><td>PT-302</td><td>A1-AI2.3</td><td>AI_4_20mA</td><td>0%: 4.995 / 25%: 5.002 / 50%: 4.995 / 75%: 5 / 100%: 4.998</td><td><span class="FAIL">FAIL</span></td><td>swapped with A1-AI2.1 (PT-301)</td></tr><tr><td>XV-301-CMD</td><td>A1-DO1.3</td><td>DO</td><td>command FALSE: F / command TRUE: T / command FALSE: F</td><td><span class="PASS">PASS</span></td><td>-</td></tr><tr><td>XV-301-ZSO</td><td>A1-DI1.6</td><td>DI</td><td>close contact: T / open contact: F</td><td><span class="PASS">PASS</span></td><td>-</td></tr><tr><td>MT-401</td><td>A1-AI2.4</td><td>AI_4_20mA</td><td>0%: -0.1633 / 25%: 25.25 / 50%: 49.23 / 75%: 74.9 / 100%: 99.4</td><td><span class="FAIL">FAIL</span></td><td>noisy signal (unstable reading)</td></tr><tr><td>TT-401</td><td>A1-RT1.4</td><td>AI_RTD</td><td>0%: -0.01396 / 25%: 12.49 / 50%: 25 / 75%: 37.5 / 100%: 49.99</td><td><span class="PASS">PASS</span></td><td>-</td></tr><tr><td>AT-402</td><td>A1-AV1.3</td><td>AI_0_10V</td><td>0%: -0.002713 / 25%: 6.242 / 50%: 12.5 / 75%: 18.76 / 100%: 25</td><td><span class="PASS">PASS</span></td><td>-</td></tr><tr><td>PD-501-EN</td><td>A1-DO1.4</td><td>DO</td><td>command FALSE: F / command TRUE: T / command FALSE: F</td><td><span class="PASS">PASS</span></td><td>-</td></tr><tr><td>PD-501-FLT</td><td>A1-DI1.7</td><td>DI</td><td>close contact: T / open contact: F</td><td><span class="PASS">PASS</span></td><td>-</td></tr><tr><td>PD-501-RDY</td><td>A1-DI1.8</td><td>DI</td><td>close contact: T / open contact: F</td><td><span class="PASS">PASS</span></td><td>-</td></tr><tr><td>JT-501</td><td>A1-AV1.4</td><td>AI_0_10V</td><td>0%: 0.05945 / 25%: 125.2 / 50%: 249.8 / 75%: 374.8 / 100%: 500</td><td><span class="PASS">PASS</span></td><td>-</td></tr><tr><td>TT-501</td><td>A1-RT2.1</td><td>AI_RTD</td><td>0%: 0.04905 / 25%: 25 / 50%: 49.99 / 75%: 75.02 / 100%: 100</td><td><span class="PASS">PASS</span></td><td>-</td></tr><tr><td>SH-501-CMD</td><td>A1-DO1.5</td><td>DO</td><td>command FALSE: F / command TRUE: T / command FALSE: F</td><td><span class="PASS">PASS</span></td><td>-</td></tr><tr><td>SH-501-ZSO</td><td>A1-DI2.1</td><td>DI</td><td>close contact: T / open contact: T</td><td><span class="FAIL">FAIL</span></td><td>swapped with A1-DI2.2 (SH-501-ZSC)</td></tr><tr><td>SH-501-ZSC</td><td>A1-DI2.2</td><td>DI</td><td>close contact: F / open contact: F</td><td><span class="FAIL">FAIL</span></td><td>swapped with A1-DI2.1 (SH-501-ZSO)</td></tr><tr><td>XL-501</td><td>A1-DO1.6</td><td>DO</td><td>command FALSE: T / command TRUE: F / command FALSE: T</td><td><span class="FAIL">FAIL</span></td><td>output polarity reversed</td></tr><tr><td>ZS-601A</td><td>A1-DI2.3</td><td>DI</td><td>close contact: T / open contact: F</td><td><span class="PASS">PASS</span></td><td>-</td></tr><tr><td>ZS-601B</td><td>A1-DI3.1</td><td>DI</td><td>close contact: F / open contact: T</td><td><span class="FAIL">FAIL</span></td><td>inverted contact (NO wired as NC or vice versa)</td></tr><tr><td>HS-602A</td><td>A1-DI2.4</td><td>DI</td><td>close contact: T / open contact: F</td><td><span class="PASS">PASS</span></td><td>-</td></tr><tr><td>HS-602B</td><td>A1-DI3.2</td><td>DI</td><td>close contact: T / open contact: F</td><td><span class="PASS">PASS</span></td><td>-</td></tr><tr><td>HS-604</td><td>A1-DI2.5</td><td>DI</td><td>close contact: T / open contact: F</td><td><span class="PASS">PASS</span></td><td>-</td></tr></tbody></table></div>
<p class="muted">Injected faults (simulation only, hidden from the checker):
swap PT-301&lt;-&gt;PT-302; swap SH-501-ZSO&lt;-&gt;SH-501-ZSC; open TT-102; scaling FT-102; inverted ZS-601B; stuck LT-101; polarity XL-501; noise MT-401</p>

<h2 id="issues">Issue log (10 open)</h2>
<details><summary>ISSUE-001: FT-102 (A1-AI1.2) - scaling mismatch between field device and controller channel</summary><ul><li>Labels: commissioning, configuration, cooling</li><li>Evidence: raw signal correct at every step, but 0 % reads -9.983 and 100 % reads 49.99 L/min (I/O list: 0 .. 40)</li><li>Location: cable W-FT-102 via JB-1 X1:3 X1:4, trunk W-JB-1-A1 cores 3/4, cabinet A1-X2:3 A1-X2:4</li><li>Suggested action: Compare transmitter range / sensor type with the controller channel configuration and correct one of them (update the I/O list if the device changed).</li><li>Status: open</li></ul></details><details><summary>ISSUE-002: LT-101 (A1-AI1.4) - stuck / frozen value</summary><ul><li>Labels: commissioning, wiring, cooling</li><li>Evidence: raw frozen at 15.2 mA for all steps</li><li>Location: cable W-LT-101 via JB-1 X1:7 X1:8, trunk W-JB-1-A1 cores 7/8, cabinet A1-X2:7 A1-X2:8</li><li>Suggested action: Check whether the channel or device is frozen (forced value, failed card, shorted contact).</li><li>Status: open</li></ul></details><details><summary>ISSUE-003: TT-102 (A1-RT1.2) - open circuit</summary><ul><li>Labels: commissioning, wiring, cooling</li><li>Evidence: raw 1e+04 ohm, status OVERRANGE at every step</li><li>Location: cable W-TT-102 via JB-1 X1:12 X1:13 X1:14, trunk W-JB-1-A1 cores 12/13/14, cabinet A1-X2:12 A1-X2:13 A1-X2:14</li><li>Suggested action: Check continuity of field cable and trunk cores, terminal screws and fuses.</li><li>Status: open</li></ul></details><details><summary>ISSUE-004: PT-301 (A1-AI2.1) - swapped with A1-AI2.3 (PT-302)</summary><ul><li>Labels: commissioning, wiring, gas</li><li>Evidence: injection at PT-301 field terminals moved channel A1-AI2.3 (PT-302); A1-AI2.1 stayed near 14.4 mA</li><li>Location: cable W-PT-301 via JB-3 X1:1 X1:2, trunk W-JB-3-A1 cores 1/2, cabinet A1-X2:38 A1-X2:39</li><li>Suggested action: Check core termination at the junction box and cabinet terminals for both loops; correct the crossed cores, then repeat the loop check for both points.</li><li>Status: open</li></ul></details><details><summary>ISSUE-005: PT-302 (A1-AI2.3) - swapped with A1-AI2.1 (PT-301)</summary><ul><li>Labels: commissioning, wiring, gas</li><li>Evidence: injection at PT-302 field terminals moved channel A1-AI2.1 (PT-301); A1-AI2.3 stayed near 11.99 mA</li><li>Location: cable W-PT-302 via JB-3 X1:5 X1:6, trunk W-JB-3-A1 cores 5/6, cabinet A1-X2:42 A1-X2:43</li><li>Suggested action: Check core termination at the junction box and cabinet terminals for both loops; correct the crossed cores, then repeat the loop check for both points.</li><li>Status: open</li></ul></details><details><summary>ISSUE-006: MT-401 (A1-AI2.4) - noisy signal (unstable reading)</summary><ul><li>Labels: commissioning, wiring, environment</li><li>Evidence: reading spread up to 3.53 % of span within one step</li><li>Location: cable W-MT-401 via JB-3 X1:11 X1:12, trunk W-JB-3-A1 cores 11/12, cabinet A1-X2:48 A1-X2:49</li><li>Suggested action: Check shield termination (one end), cable routing near power cables and grounding.</li><li>Status: open</li></ul></details><details><summary>ISSUE-007: SH-501-ZSO (A1-DI2.1) - swapped with A1-DI2.2 (SH-501-ZSC)</summary><ul><li>Labels: commissioning, wiring, laser</li><li>Evidence: toggling SH-501-ZSO switched SH-501-ZSC (A1-DI2.2) instead</li><li>Location: cable W-SH-501-ZSO via JB-4 X1:15 X1:16, trunk W-JB-4-A1 cores 15/16, cabinet A1-X2:70 A1-X2:71</li><li>Suggested action: Check core termination at the junction box and cabinet terminals for both loops; correct the crossed cores, then repeat the loop check for both points.</li><li>Status: open</li></ul></details><details><summary>ISSUE-008: SH-501-ZSC (A1-DI2.2) - swapped with A1-DI2.1 (SH-501-ZSO)</summary><ul><li>Labels: commissioning, wiring, laser</li><li>Evidence: toggling SH-501-ZSC switched SH-501-ZSO (A1-DI2.1) instead</li><li>Location: cable W-SH-501-ZSC via JB-4 X1:17 X1:18, trunk W-JB-4-A1 cores 17/18, cabinet A1-X2:72 A1-X2:73</li><li>Suggested action: Check core termination at the junction box and cabinet terminals for both loops; correct the crossed cores, then repeat the loop check for both points.</li><li>Status: open</li></ul></details><details><summary>ISSUE-009: XL-501 (A1-DO1.6) - output polarity reversed</summary><ul><li>Labels: commissioning, wiring, laser</li><li>Evidence: state follows the stimulus inverted</li><li>Location: cable W-XL-501 via JB-4 X1:19 X1:20, trunk W-JB-4-A1 cores 19/20, cabinet A1-X2:74 A1-X2:75</li><li>Suggested action: Check output wiring and the configured output logic (normally energised vs normally de-energised).</li><li>Status: open</li></ul></details><details><summary>ISSUE-010: ZS-601B (A1-DI3.1) - inverted contact (NO wired as NC or vice versa)</summary><ul><li>Labels: commissioning, wiring, safety</li><li>Evidence: state follows the stimulus inverted</li><li>Location: cable W-ZS-601B via JB-4 X1:23 X1:24, trunk W-JB-4-A1 cores 23/24, cabinet A1-X2:78 A1-X2:79</li><li>Suggested action: Check whether the device contact is NO or NC against the I/O list and rewire or change the configured logic.</li><li>Status: open</li></ul></details>

<h2 id="campaign">Fault-injection campaign</h2>
<p>200 seeded scenarios with 0-3
random wiring faults each (288 faults). Kit = 5-step loop check with cross-talk check;
naive = one mid-scale reading or one digital state per point. False alarms on healthy points:
kit 0/7277, naive
0/7277. Wall time per scenario over local OPC UA:
kit 0.74 s, naive 0.09 s.</p>
<div class="wrap"><table><thead><tr><th>Fault class</th><th>Faults</th><th>Kit detected</th><th>Kit classified</th><th>Naive detected</th></tr></thead><tbody><tr><td>Inverted DI contact (NO/NC)</td><td>48</td><td>100.0 %</td><td>100.0 %</td><td>100.0 %</td></tr><tr><td>Noise</td><td>37</td><td>100.0 %</td><td>100.0 %</td><td>62.2 %</td></tr><tr><td>Open circuit</td><td>33</td><td>100.0 %</td><td>100.0 %</td><td>100.0 %</td></tr><tr><td>DO polarity reversal</td><td>39</td><td>100.0 %</td><td>100.0 %</td><td>100.0 %</td></tr><tr><td>Scaling mismatch</td><td>53</td><td>100.0 %</td><td>100.0 %</td><td>62.3 %</td></tr><tr><td>Stuck / frozen value</td><td>43</td><td>100.0 %</td><td>100.0 %</td><td>55.8 %</td></tr><tr><td>Swapped channels (crossed cores)</td><td>35</td><td>100.0 %</td><td>100.0 %</td><td>77.1 %</td></tr><tr><td>Scaling: wrong RTD curve (alpha 0.003926)</td><td>18</td><td>100.0 %</td><td>100.0 %</td><td>100.0 %</td></tr><tr><td>Scaling: span 25 % too large</td><td>15</td><td>100.0 %</td><td>100.0 %</td><td>100.0 %</td></tr><tr><td>Scaling: range widened both ends (mid-scale unchanged)</td><td>20</td><td>100.0 %</td><td>100.0 %</td><td>0.0 %</td></tr><tr><td>All faults</td><td>288</td><td>100.0 %</td><td>100.0 %</td><td>78.8 %</td></tr></tbody></table></div>
<p>Cause-and-effect test: 15 causes x 6 effects
(90 matrix cells), 327 checks, 327 passed,
0 failed.</p>
<p class="muted">Page generated by <code>scripts/build_site.py</code> from the JSON outputs of the
runs. Numbers are not edited by hand.</p>
</main></body></html>
